# Generated traceability matrix

Generated by `uv run python -m scripts.traceability --junit build/junit.xml`.
Each listed test was collected and passed. See the verification report for run identity.

| Requirement | Acceptance criterion | Verifying tests |
| --- | --- | --- |
| SWR-001 | Reject nonfinite, flat, multidimensional or shorter-than-10-second signals and sample rates outside 100 to 1000 Hz. | `tests/test_core.py::test_signal_rejection` |
| SWR-002 | Detect QRS peaks from channel 0 using XQRS without annotation input; achieve QRS sensitivity and PPV >=0.90 on each full demonstration record, and >=0.98 on the first minute of record 100. | `tests/test_integration.py::test_public_record_qrs`<br>`tests/test_integration.py::test_cli_full_benchmark` |
| SWR-003 | Compute RR mean, population CV and RMSSD; flag irregular only when CV >=0.12 and RMSSD/mean >=0.08. | `tests/test_core.py::test_regular_and_irregular_windows`<br>`tests/test_core.py::test_both_irregularity_conditions_are_required` |
| SWR-004 | Return insufficient_data when fewer than 10 RR intervals exist or any RR is outside inclusive 0.25 to 2.5 s. | `tests/test_core.py::test_insufficient_is_not_regular` |
| SWR-005 | Use complete 30-second windows, exclude crossing RR intervals, and reject invalid peak indices. | `tests/test_core.py::test_window_boundaries_and_peak_validation` |
| SWR-006 | Score only annotated beats with chronological one-to-one matching at inclusive 150 ms; report TP, FP, FN, sensitivity and PPV, with null for empty denominators. | `tests/test_core.py::test_one_to_one_metrics_and_tolerance`<br>`tests/test_core.py::test_nonbeat_events_excluded`<br>`tests/test_integration.py::test_cli_full_benchmark`<br>`tests/test_core.py::test_nonfinite_beat_indices_are_rejected` |
| SWR-007 | Compare window flags with AFIB rhythm duration: positive >=80%, negative <=20%, otherwise excluded; unknown rhythm is excluded; report abstentions and conservative sensitivity counting positive abstentions as misses. | `tests/test_core.py::test_rhythm_duration_and_unknown_labels`<br>`tests/test_core.py::test_unrecognized_rhythm_is_unknown`<br>`tests/test_evaluate.py::test_window_scoring_includes_abstentions` |
| SWR-008 | Allow only records 100, 201 and 203 from MIT-BIH 1.0.0; verify every header, signal and annotation SHA-256 before parsing; fail closed on corrupt downloads. | `tests/test_data.py::test_checksum_rejects_corruption`<br>`tests/test_data.py::test_only_public_allowlisted_records`<br>`tests/test_data.py::test_download_failure_never_leaves_valid_cache` |
| SWR-009 | Label successful output as a learning exercise and not a cleared device; reject unsupported record IDs with nonzero exit and no new report. | `tests/test_integration.py::test_cli_full_benchmark`<br>`tests/test_integration.py::test_cli_rejects_unknown_record` |
| SWR-010 | Fail traceability if a requirement or control lacks a test, names an absent test, lacks a requirement link, or its current JUnit test is not passing; generate the matrix only after validation. | `tests/test_traceability.py::test_requirement_without_test_fails`<br>`tests/test_traceability.py::test_control_without_verification_fails`<br>`tests/test_traceability.py::test_absent_skipped_or_failed_test_fails`<br>`tests/test_traceability.py::test_unknown_links_and_duplicate_ids_fail`<br>`tests/test_traceability.py::test_matrix_contains_executed_links`<br>`tests/test_traceability.py::test_junit_outcomes_and_duplicates`<br>`tests/test_traceability.py::test_gate_cli_fails_for_uncovered_requirement`<br>`tests/test_traceability.py::test_omitted_unlinked_execution_fails` |
| SWR-011 | Write per-record QRS and exploratory AFIB-proxy counts and rates, per-window features/status, abstentions, omitted duration, configuration and input hashes as strict JSON. | `tests/test_integration.py::test_cli_full_benchmark`<br>`tests/test_evaluate.py::test_window_scoring_includes_abstentions` |

| Risk | Control | Requirement | Verifying tests |
| --- | --- | --- | --- |
| R-001 | RC-001: Reject invalid signals | SWR-001 | `tests/test_core.py::test_signal_rejection` |
| R-001 | RC-002: Exercise QRS regression floors on independent annotations | SWR-002 | `tests/test_integration.py::test_public_record_qrs`<br>`tests/test_integration.py::test_cli_full_benchmark` |
| R-002 | RC-003: Expose nonclinical warning and explicit learning-only output | SWR-009 | `tests/test_integration.py::test_cli_full_benchmark` |
| R-002 | RC-004: Publish per-record false positives and AFIB-proxy limitations | SWR-011 | `tests/test_integration.py::test_cli_full_benchmark` |
| R-003 | RC-005: Restrict dataset and verify all input hashes before reading | SWR-008 | `tests/test_data.py::test_checksum_rejects_corruption`<br>`tests/test_data.py::test_only_public_allowlisted_records`<br>`tests/test_data.py::test_download_failure_never_leaves_valid_cache` |
| R-004 | RC-006: Abstain on insufficient or implausible RR sequences | SWR-004 | `tests/test_core.py::test_insufficient_is_not_regular` |
| R-004 | RC-007: Count positive abstentions as misses in conservative sensitivity | SWR-007 | `tests/test_evaluate.py::test_window_scoring_includes_abstentions` |
| R-005 | RC-008: Enforce one-to-one beat scoring and exclude nonbeat events | SWR-006 | `tests/test_core.py::test_one_to_one_metrics_and_tolerance`<br>`tests/test_core.py::test_nonbeat_events_excluded`<br>`tests/test_core.py::test_nonfinite_beat_indices_are_rejected` |
| R-005 | RC-009: Label by known rhythm duration and disclose exclusions | SWR-007 | `tests/test_core.py::test_rhythm_duration_and_unknown_labels`<br>`tests/test_core.py::test_unrecognized_rhythm_is_unknown`<br>`tests/test_evaluate.py::test_window_scoring_includes_abstentions` |
| R-006 | RC-010: Require collected and passed tests for every requirement/control | SWR-010 | `tests/test_traceability.py::test_requirement_without_test_fails`<br>`tests/test_traceability.py::test_control_without_verification_fails`<br>`tests/test_traceability.py::test_absent_skipped_or_failed_test_fails`<br>`tests/test_traceability.py::test_unknown_links_and_duplicate_ids_fail`<br>`tests/test_traceability.py::test_matrix_contains_executed_links`<br>`tests/test_traceability.py::test_junit_outcomes_and_duplicates`<br>`tests/test_traceability.py::test_gate_cli_fails_for_uncovered_requirement`<br>`tests/test_traceability.py::test_omitted_unlinked_execution_fails` |
